### Ajouté

- **Double flux et centrales de traitement d'air hors habitation** (lot 1-ven, fiches 6.2, 6.3 et 8.11) : double flux (type 1) dans les 28 usages non résidentiels, avec puissances d'occupation et d'inoccupation (éq. 458 et 459) ; centrales de traitement d'air à débit constant, à débit constant et température variable, à débit variable (types 2 à 4) en zone neutre : régime des débits selon l'occupation, la relance et les besoins des groupes, recyclage et free cooling (éq. 433 à 441), air rejeté, boîte de mélange, ventilateurs (éq. 460 à 465), échangeur à plaques ou rotatif (`Pech`, éq. 497), tableau 62 complet (valeurs par défaut de `θs,ech,rep,LIM` en non résidentiel), batteries de préchauffage et de prérefroidissement des doubles flux et des centrales à débit constant (éq. 521 à 548), dont l'énergie est demandée à une génération par un réseau de CTA fictif comme la sécurité antigel (fiche 8.11). Consommation des ventilateurs et de l'échangeur relevée heure par heure pendant le calcul des consommations.
- Exemple `tests/cas/bureaux-cta-ademe` : bureaux de 1 000 m² avec une centrale de prétraitement à débit constant (5 000 m³/h en mode actif, 3 000 m³/h d'air neuf en occupation), échangeur à plaques, préchauffage par la chaudière gaz. Météo ADEME : Bbio 94,3, DH 828,4, Cep = Cep,nr 72,9, Ic énergie 263,8, ventilateurs 10 267,4 kWh, préchauffage 3 291,6 kWh ; non conforme (Bbio et Ic énergie). Météo réglementaire H2b : Bbio 82,9, DH 582,9, Cep = Cep,nr 75,3, Ic énergie 300,3.
- Champs d'entrée facultatifs : `double_flux.p_vent_{rep,sou}_{occ,inocc}_w`, `double_flux.batterie_prechauffage`, `double_flux.batterie_prerefroidissement`, `echangeur.p_ech_w`, `bouches_conduits[].q_spec_ch_m3_h`, variante `cta` du système de ventilation ; résultats facultatifs `zones[].ventilation.th_c.q_prechaud_kwh` et `q_prefroid_kwh` (et `th_d`).
- Questions Q90 à Q94 (`docs/questions/`).

### Modifié

- Format d'entrée, compatible pour les entrées existantes : les puissances `p_vent_base_rep_w`, `p_vent_pointe_rep_w`, `p_vent_base_sou_w` et `p_vent_pointe_sou_w` du double flux ne sont plus requises par le schéma ; la validation les exige toujours en habitation et les refuse dans les autres usages. API Rust : ces champs deviennent `Option<f64>`, `EtatGroupeVentilation` porte de nouveaux champs (`Default`), `PasVentilation` aussi.
- Un double flux en usage non résidentiel n'est plus refusé (code 3) : il se calcule, ou est une erreur de saisie s'il porte les puissances de l'habitation. La variante `centrale_traitement_air` sans description, jusqu'ici refusée (code 3), est une erreur de saisie (code 2) : la centrale se décrit par `cta`. `prechauffage: true` sans `batterie_prechauffage` est une erreur de saisie ; un échangeur rotatif exige `p_ech_w`.
- Restent refusés (code 3) : batteries chaude et froide régulées sur la charge des centrales de types 3 et 4 (mode actif, §6.3.3.5), humidification d'hiver, rafraîchissement évaporatif, surventilation mécanique, puits climatique et hydraulique, ventilation naturelle, hybride et aération, réseau de CTA hydraulique.
- Résultats de l'habitation et des exemples existants inchangés (les 26 `attendu.json` sont conformes sans modification).
