{
  "nom": "Bureaux à centrale de traitement d'air avec rafraîchissement nocturne toute l'année par surventilation mécanique, météo ouverte ADEME (non réglementaire)",
  "localisation": {
    "departement": "37",
    "alt_m": 80,
    "dmer_km": 200,
    "durb_km": 5
  },
  "catalogue": {
    "parois": [
      {
        "id": "mur",
        "u_k_w_m2k": 0.2,
        "sf_c_k": 0.0048,
        "sf_e_k": 0.00835,
        "incl_k": "verticale"
      },
      {
        "id": "toiture",
        "u_k_w_m2k": 0.12,
        "sf_c_k": 0.00288,
        "sf_e_k": 0.00502,
        "incl_k": "horizontale_flux_ascendant"
      },
      {
        "id": "plancher",
        "u_k_w_m2k": 0.15,
        "sf_c_k": 0,
        "sf_e_k": 0,
        "incl_k": "horizontale_flux_descendant"
      }
    ],
    "baies": [
      {
        "id": "fenetre",
        "u_sp_vert_w_m2k": 1.3,
        "u_ap_vert_w_m2k": 1.1,
        "sans_protection": {
          "sw1_e": 0.4,
          "sw2_e": 0.05,
          "sw3_e": 0,
          "tli": 0.6
        },
        "avec_protection": {
          "sw1_e": 0.02,
          "sw2_e": 0.03,
          "sw3_e": 0,
          "tli": 0
        },
        "protection_mobile": {
          "type_pm": "volet",
          "gestion": "manuelle_motorisee",
          "exterieure": true,
          "seconde_protection": false
        },
        "ouvrant": {
          "type_ouvrant": "francaise_ou_anglaise"
        }
      }
    ],
    "masques": []
  },
  "batiments": [
    {
      "id": "bureaux",
      "zones": [
        {
          "id": "bureaux",
          "usage": "bureaux",
          "h_zone_m": 9.6,
          "h_plancher_m": 0,
          "q4pa_surf_m3_h_m2": 1.0,
          "ventilation": {
            "id": "cta",
            "systeme": {
              "cta": {
                "type_cta": "debit_constant",
                "p_vent_rep_ch_w": 1400,
                "p_vent_sou_ch_w": 1600,
                "p_vent_rep_zn_occ_w": 800,
                "p_vent_sou_zn_occ_w": 900,
                "p_vent_rep_zn_inocc_w": 120,
                "p_vent_sou_zn_inocc_w": 140,
                "theta_enc_c": 12,
                "theta_enf_c": 18,
                "regulation_air_neuf": "optimisee",
                "echangeur": {
                  "representation": {
                    "simplifiee": {
                      "epsilon_saisi": 0.75,
                      "statut": "certifie"
                    }
                  },
                  "bypass": {
                    "theta_ext_bypass_hiver_c": 16,
                    "theta_ext_bypass_ete_c": 12,
                    "theta_int_bypass_hiver_c": 24,
                    "theta_int_bypass_ete_c": 22
                  },
                  "antigel": true,
                  "generation_antigel": "chaufferie"
                },
                "batterie_prechauffage": {
                  "theta_cons_c": 16,
                  "theta_ex_c": 10,
                  "generation": "chaufferie"
                },
                "rafraichissement_surventilation": {
                  "type_surventilation": "nocturne_annee",
                  "ete": {
                    "h_leg_deb_h": 22,
                    "h_leg_fin_h": 6,
                    "theta_sd_dec_c": 24,
                    "theta_sd_arr_c": 21,
                    "delta_theta_lim_k": 2,
                    "theta_ext_c": 12
                  },
                  "mi_saison": {
                    "h_leg_deb_h": 23,
                    "h_leg_fin_h": 5,
                    "theta_sd_dec_c": 26,
                    "theta_sd_arr_c": 23,
                    "delta_theta_lim_k": 3,
                    "theta_ext_c": 14
                  },
                  "p_vent_rafnoc_rep_w": 1800,
                  "p_vent_rafnoc_souf_w": 2000
                }
              }
            },
            "reseau": {
              "r_rep_m2k_w": 0.6,
              "r_souf_m2k_w": 0.6,
              "b": 1.0
            }
          },
          "groupes": [
            {
              "id": "plateaux",
              "su_m2": 1000,
              "v_m3": 2700,
              "categorie_ce1_ce2": "CE1",
              "inertie": {
                "quotidienne": "moyenne",
                "sequentielle": "defaut",
                "ams_surf_m2_m2": 2.5,
                "annuelle": "defaut",
                "ama_surf_m2_m2": 2.5
              },
              "parois_opaques": [
                {
                  "id": "mur-sud",
                  "type_paroi": "mur",
                  "a_k_m2": 178.8,
                  "exposition": {
                    "azimut_deg": 0,
                    "inclinaison_deg": 90
                  }
                },
                {
                  "id": "mur-ouest",
                  "type_paroi": "mur",
                  "a_k_m2": 97.2,
                  "exposition": {
                    "azimut_deg": 90,
                    "inclinaison_deg": 90
                  }
                },
                {
                  "id": "mur-nord",
                  "type_paroi": "mur",
                  "a_k_m2": 208.8,
                  "exposition": {
                    "azimut_deg": 180,
                    "inclinaison_deg": 90
                  }
                },
                {
                  "id": "mur-est",
                  "type_paroi": "mur",
                  "a_k_m2": 97.2,
                  "exposition": {
                    "azimut_deg": 270,
                    "inclinaison_deg": 90
                  }
                },
                {
                  "id": "toiture",
                  "type_paroi": "toiture",
                  "a_k_m2": 336,
                  "exposition": {
                    "azimut_deg": 0,
                    "inclinaison_deg": 0
                  }
                },
                {
                  "id": "plancher-bas",
                  "type_paroi": "plancher",
                  "a_k_m2": 336,
                  "exposition": {
                    "azimut_deg": 0,
                    "inclinaison_deg": 180
                  }
                }
              ],
              "baies": [
                {
                  "id": "baie-sud",
                  "type_baie": "fenetre",
                  "a_b_m2": 90,
                  "exposition": {
                    "azimut_deg": 0,
                    "inclinaison_deg": 90
                  },
                  "expo_br": "br1"
                },
                {
                  "id": "baie-ouest",
                  "type_baie": "fenetre",
                  "a_b_m2": 18,
                  "exposition": {
                    "azimut_deg": 90,
                    "inclinaison_deg": 90
                  },
                  "expo_br": "br1"
                },
                {
                  "id": "baie-nord",
                  "type_baie": "fenetre",
                  "a_b_m2": 60,
                  "exposition": {
                    "azimut_deg": 180,
                    "inclinaison_deg": 90
                  },
                  "expo_br": "br1"
                },
                {
                  "id": "baie-est",
                  "type_baie": "fenetre",
                  "a_b_m2": 18,
                  "exposition": {
                    "azimut_deg": 270,
                    "inclinaison_deg": 90
                  },
                  "expo_br": "br1"
                }
              ],
              "ponts_thermiques": [
                {
                  "id": "plancher-bas-mur",
                  "psi_l_w_mk": 0.1,
                  "l_l_m": 80,
                  "sf_c_l": 0,
                  "sf_e_l": 0
                },
                {
                  "id": "planchers-intermediaires",
                  "psi_l_w_mk": 0.3,
                  "l_l_m": 160,
                  "sf_c_l": 0,
                  "sf_e_l": 0
                },
                {
                  "id": "acrotere",
                  "psi_l_w_mk": 0.3,
                  "l_l_m": 80,
                  "sf_c_l": 0,
                  "sf_e_l": 0
                }
              ],
              "entrees_air": {
                "m_m3_h": 3000
              },
              "bouches_conduits": [
                {
                  "id": "soufflage",
                  "isouf": "soufflage",
                  "q_spec_ch_m3_h": 5000,
                  "q_spec_occ_m3_h": 3000,
                  "q_spec_inocc_m3_h": 300,
                  "cdep": 1.15,
                  "q_spec_rafnoc_m3_h": 6000
                },
                {
                  "id": "reprise",
                  "isouf": "reprise",
                  "q_spec_ch_m3_h": 5000,
                  "q_spec_occ_m3_h": 3000,
                  "q_spec_inocc_m3_h": 300,
                  "cdep": 1.15,
                  "q_spec_rafnoc_m3_h": 6000
                }
              ],
              "iclim": false,
              "programmation": {
                "chauffage": "horloge"
              },
              "distributions": [
                {
                  "id": "distribution-radiateurs",
                  "fonction": "chauffage",
                  "distribution_intergroupe": "intergroupes-chauffage",
                  "reseau": {
                    "hydraulique": {
                      "regulation_debit": "debit_constant_continu",
                      "regulation_temperature": "loi_d_eau",
                      "theta_dep_dim_c": 60.0,
                      "delta_theta_em_dim_k": 15.0,
                      "q_nom_m3_h": 6.9,
                      "circulateur": "vitesse_constante",
                      "p_aux_w": 120.0,
                      "l_vc_m": 150.0,
                      "l_hvc_m": 0.0,
                      "u_vc_w_mk": 0.25,
                      "u_hvc_w_mk": 0.0
                    }
                  }
                }
              ],
              "emetteurs": [
                {
                  "id": "radiateurs",
                  "chauffage": {
                    "type_emetteur": "muraux_rayonnants",
                    "variation_spatiale": {
                      "classe": {
                        "classe": "B3",
                        "hsp_m": 2.7
                      }
                    },
                    "variation_temporelle": {
                      "defaut": {
                        "arret_total": true
                      }
                    },
                    "effet_joule": false,
                    "rats": 1.0,
                    "ratt": 1.0,
                    "distribution": "distribution-radiateurs"
                  }
                }
              ],
              "emetteurs_ecs": [
                {
                  "id": "sanitaires",
                  "rat_em": 1.0,
                  "part_melangeur": 0.0,
                  "part_mitigeur": 1.0,
                  "part_temporisateur": 0.0,
                  "appareils": "douche_seule",
                  "distribution": {
                    "d_int_m": 0.016,
                    "l_hvc_m": 0.0,
                    "nb_dist": 1
                  },
                  "distribution_intergroupe": "ecs-individuelle"
                }
              ],
              "locaux": [
                {
                  "id": "bureaux",
                  "type_local": "bureau_standard",
                  "ratio_local": 0.6,
                  "ratio_ecl_nat": 0.8,
                  "eclairage": {
                    "p_ecl_tot_w_m2": 6,
                    "p_ecl_aux_w_m2": 0.2,
                    "gest_ecl": "marche_manuelle_arret_automatique",
                    "grad_ecl": "gradation_automatique",
                    "fractionne": true,
                    "eff_ecl_immo_projet_w_m2_100lux": 1.5,
                    "ei_proj_lux": 500
                  }
                },
                {
                  "id": "reunion",
                  "type_local": "salle_reunion",
                  "ratio_local": 0.1,
                  "ratio_ecl_nat": 0.8,
                  "eclairage": {
                    "p_ecl_tot_w_m2": 8,
                    "gest_ecl": "interrupteur_manuel",
                    "grad_ecl": "manuelle",
                    "fractionne": false
                  }
                },
                {
                  "id": "circulations",
                  "type_local": "circulation_accueil",
                  "ratio_local": 0.26,
                  "ratio_ecl_nat": 0.2,
                  "eclairage": {
                    "p_ecl_tot_w_m2": 4,
                    "p_ecl_aux_w_m2": 0.1,
                    "gest_ecl": "marche_et_arret_automatiques",
                    "grad_ecl": "manuelle",
                    "fractionne": false
                  }
                },
                {
                  "id": "sanitaires",
                  "type_local": "sanitaires_collectifs",
                  "ratio_local": 0.04,
                  "ratio_ecl_nat": 0,
                  "eclairage": {
                    "p_ecl_tot_w_m2": 6,
                    "p_ecl_aux_w_m2": 0.1,
                    "gest_ecl": "marche_et_arret_automatiques",
                    "grad_ecl": "aucune",
                    "fractionne": false
                  }
                }
              ]
            }
          ]
        }
      ],
      "generations": [
        {
          "id": "chaufferie",
          "raccordement_reseaux": "avec_isolement",
          "position": "en_volume_chauffe",
          "priorite": "cascade",
          "gestion_temperature_chauffage": "reseaux",
          "generateurs": [
            {
              "id": "chaudiere-gaz",
              "rdim": 1,
              "priorite_chauffage": 1,
              "nature": {
                "chaudiere": {
                  "type_chaudiere": "gaz_condensation",
                  "fonction": "chauffage",
                  "pn_gen_kw": 120.0,
                  "pertes_parois": "avec_ventilateur"
                }
              }
            }
          ]
        },
        {
          "id": "chauffe-eau",
          "raccordement_reseaux": "avec_isolement",
          "position": "en_volume_chauffe",
          "generateurs": [
            {
              "id": "resistance",
              "rdim": 3,
              "nature": {
                "effet_joule": {
                  "fonction": "ecs",
                  "pn_gen_w": 2000
                }
              }
            }
          ],
          "stockages": [
            {
              "id": "ballon",
              "nb_assemblages": 3,
              "ballon": {
                "v_tot_l": 15,
                "pertes": {
                  "defaut": {
                    "nature": "effet_joule_vertical"
                  }
                },
                "theta_max_c": 65
              },
              "base": {
                "generateur": "resistance",
                "programmation": "permanent",
                "z_reg": 1
              }
            }
          ]
        }
      ],
      "distributions_intergroupes": [
        {
          "id": "intergroupes-chauffage",
          "fonction": "chauffage",
          "generation": "chaufferie",
          "reseau": {
            "hydraulique_individuel": {
              "l_vc_m": 10,
              "l_hvc_m": 0,
              "u_vc_w_mk": 0.25,
              "u_hvc_w_mk": 0,
              "p_aux_w": 0,
              "circulateur": "aucun"
            }
          }
        }
      ],
      "distributions_ecs_intergroupes": [
        {
          "id": "ecs-individuelle",
          "generation": "chauffe-eau",
          "reseau": "aucun"
        }
      ],
      "exigences": {
        "categorie_contraintes_exterieures": "categorie_1",
        "zone_bruit": "br1",
        "annee_depot_permis": 2025
      }
    }
  ]
}
